## Respuesta al conflicto `seguridad-vs-operabilidad-edge` — turno del experto `especialista-ciberseguridad-industrial`
- **Recibo del lead**: la posición de `arquetipo-esceptico-operacional` y `arquitecto-scada-distribuido` es que en edge remoto, con conectividad intermitente y responsabilidad operativa aún difusa, cada control adicional puede introducir más caída real que reducción de riesgo; por tanto, los controles deben ser mínimos, automáticos y no depender de intervención humana en planta.
- **Mi posición sigue siendo de endurecer la frontera OT**, pero **la modifico en la forma de implantación**: mantengo **mTLS obligatorio** en el canal planta → central, **trazabilidad obligatoria** y **segmentación mínima efectiva** del concentrador como activo crítico; **cedo** en que **no debemos meter una mini-plataforma de seguridad en cada parque**. En concreto:
  - **Mantengo** mTLS porque la VPN no resuelve identidad del extremo y el user sí exige trazabilidad. Si el concentrador se suplanta o se compromete, perdemos la confianza en toda la telemetría y en las alarmas derivadas.
  - **Modifico** la gestión de certificados: debe ser **automatizada, anticipada y tolerante a desconexión**, sin depender de renovación online en tiempo real ni de operación manual local. Certificados de dispositivo con rotación previa, ventana de solape y alertado antes de expiración; nada que requiera a un operador en planta “hacer clic”.
  - **Cedo** en **vault completo en edge**: no lo impondría como pieza dedicada en cada parque. Prefiero secretos/certificados custodiados en almacén seguro del sistema operativo o mecanismo equivalente, con provisión central y mínimo número de credenciales locales.
  - **Modifico** `logging remoto` a **logging local persistente + reenvío diferido**. La trazabilidad sigue siendo obligatoria, pero no puede romper operación si la WAN cae. Primero conservar localmente, luego sincronizar.
  - **Modifico** la segmentación: dado que el user dijo que DMZ/infra la resolverá el cliente, yo no la elevaría como dependencia de diseño del edge para arrancar; sí mantengo como requisito funcional que el concentrador quede en **zona dedicada**, con comunicaciones explícitamente permitidas solo hacia activos necesarios y hacia el canal saliente a central.
- **Razón concreta**: aquí el riesgo principal no es solo “ataque externo”, sino **pérdida de frontera de confianza** sobre un nodo OT que agrega múltiples protocolos y alimenta alarmas, reporting y analítica central. Si renunciamos a identidad fuerte y a auditoría, una incidencia o intrusión en ese nodo se vuelve indistinguible de operación legítima. Pero acepto que, con operación difusa, la seguridad válida es la que **degrada con gracia**: si se cae la WAN o un servicio corporativo, el parque debe seguir capturando, almacenando, alarmando localmente y dejando evidencia para sincronizar después.
- **Mi concesión principal**: no defendería un baseline “máximo” de controles en planta. Defendería un baseline **mínimo pero no negociable**:
  1. **mTLS** solo en el enlace norte crítico planta → central.
  2. **Credenciales no hardcoded** y rotación automática offline-tolerant.
  3. **Trazabilidad local persistente** de acciones remotas y eventos de seguridad, con reenvío posterior.
  4. **Segmentación mínima** alrededor del concentrador y de la TSDB/cola local.
  5. **Fail-safe operativo**: un fallo de logging, PKI corporativa o reenvío no debe parar adquisición ni alarmado local.
- **Lo que necesitaría para mover mi posición**: solo cedería más si se demuestra una de estas dos cosas con criterio concreto:
  - que el canal planta → central está ya protegido por una **identidad de dispositivo equivalente a mTLS**, con revocación/rotación gestionable y evidencia auditable; o
  - que imponer mTLS/rotación automática compromete objetivamente la disponibilidad local porque no puede diseñarse con solape, renovación anticipada y tolerancia a desconexión.

Mi síntesis: **no retiro seguridad fuerte en la frontera OT; la simplifico para que sea automática y no rompa la operabilidad**. El error sería elegir entre seguridad u operación. En este caso, la arquitectura correcta es seguridad de frontera + autonomía local bajo fallo.